!- Linux Line endings 

VERSION,
    25.1.0;                   !- Version Identifier

SIMULATIONCONTROL,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    sm24_source_bim_door_branch_diagnostic,    !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    1;                        !- Minimum Number of Warmup Days

SITE:LOCATION,
    Shenzhen_CN,              !- Name
    22.543,                   !- Latitude
    114.058,                  !- Longitude
    8,                        !- Time Zone
    10;                       !- Elevation

RUNPERIOD,
    Default Run Period,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No,                       !- Treat Weather as Actual
    Hour24;                   !- First Hour Interpolation Starting Values

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Temperature;              !- Unit Type

SCHEDULETYPELIMITS,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE,                 !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    1000,                     !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    Heating_Setpoint,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20.0;                     !- Field 4

SCHEDULE:COMPACT,
    Cooling_Setpoint,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24.0;                     !- Field 4

SCHEDULE:COMPACT,
    People_Activity,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.0;                    !- Field 4

SCHEDULE:COMPACT,
    HVAC_Availability,        !- Name
    OnOff,                    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

SCHEDULE:COMPACT,
    People_Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.0,                      !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    0.0;                      !- Field 17

SCHEDULE:COMPACT,
    Lights_Schedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.0,                      !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.0,                      !- Field 14
    For: AllOtherDays,        !- Field 15
    Until: 24:00,             !- Field 16
    0.0;                      !- Field 17

MATERIAL,
    Mat_Stucco,               !- Name
    MediumRough,              !- Roughness
    0.025,                    !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Gypsum,               !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    900,                      !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Floor_Concrete,       !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Roof_Membrane,        !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Mat_Insulation,           !- Name
    Smooth,                   !- Roughness
    2.5,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Diagnostic_Door_Resistance,    !- Name
    MediumSmooth,             !- Roughness
    0.25,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Simple_Window_Glazing,    !- Name
    2.5,                      !- UFactor
    0.5,                      !- Solar Heat Gain Coefficient
    ;                         !- Visible Transmittance

CONSTRUCTION,
    Default_Ext_Wall,         !- Name
    Mat_Stucco,               !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Default_Int_Wall,         !- Name
    Mat_Gypsum,               !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Default_GroundFloor,      !- Name
    Mat_Floor_Concrete,       !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Default_Roof,             !- Name
    Mat_Roof_Membrane,        !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Cons_InterFloor,          !- Name
    Mat_Floor_Concrete;       !- Outside Layer

CONSTRUCTION,
    Default_Window,           !- Name
    Simple_Window_Glazing;    !- Outside Layer

CONSTRUCTION,
    Diagnostic_Door,          !- Name
    Diagnostic_Door_Resistance;    !- Outside Layer

GLOBALGEOMETRYRULES,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    EP_Zone_001,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    EP_Zone_002,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    EP_Zone_003,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    EP_Zone_004,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    EP_Zone_005,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    EP_Zone_006,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    EP_Zone_007,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    EP_Zone_008,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    EP001_W1,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_001,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    -0.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    -0.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP001_W2,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_001,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP002_W10,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP001_W3,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_001,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP004_W1,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP001_W4,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_001,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    -0.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    -0.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP001_Floor,              !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    EP_Zone_001,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    -0.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP001_Roof,               !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    EP_Zone_001,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    -0.1,                     !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_W1,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.6,                      !- Vertex 2 Xcoordinate
    -0.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.6,                      !- Vertex 3 Xcoordinate
    -0.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_W2,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP006_W6,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.6,                      !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.6,                      !- Vertex 2 Xcoordinate
    4.95,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.6,                      !- Vertex 3 Xcoordinate
    4.95,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.6,                      !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_W3,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP006_W5,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.6,                      !- Vertex 1 Xcoordinate
    4.95,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    4.95,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    4.95,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.6,                      !- Vertex 4 Xcoordinate
    4.95,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_W4,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP006_W4,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    4.95,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    4.95,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_W5,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP007_W4,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    15.05,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    15.05,                    !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_W6,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP008_W4,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    15.05,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    15.05,                    !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_W7,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP003_W2,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_W8,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP005_W2,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_W9,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP004_W2,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_W10,                !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP001_W2,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_Floor,              !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    4.95,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.6,                      !- Vertex 4 Xcoordinate
    4.95,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    9.6,                      !- Vertex 5 Xcoordinate
    -0.1,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    4.1,                      !- Vertex 6 Xcoordinate
    -0.1,                     !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP002_Roof,               !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    EP_Zone_002,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    9.6,                      !- Vertex 2 Xcoordinate
    -0.1,                     !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    9.6,                      !- Vertex 3 Xcoordinate
    4.95,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    4.95,                     !- Vertex 4 Ycoordinate
    4.5,                      !- Vertex 4 Zcoordinate
    5.9,                      !- Vertex 5 Xcoordinate
    16.1,                     !- Vertex 5 Ycoordinate
    4.5,                      !- Vertex 5 Zcoordinate
    4.1,                      !- Vertex 6 Xcoordinate
    16.1,                     !- Vertex 6 Ycoordinate
    4.5;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP003_W1,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_003,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP005_W3,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP003_W2,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_003,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP002_W7,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP003_W3,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_003,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP008_W3,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP003_W4,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_003,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    19.9,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    19.9,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP003_W5,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_003,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    19.9,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    19.9,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    19.9,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    19.9,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP003_W6,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_003,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    19.9,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    19.9,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP003_Floor,              !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    EP_Zone_003,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    19.9,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    19.9,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP003_Roof,               !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    EP_Zone_003,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    19.9,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    19.9,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP004_W1,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_004,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP001_W3,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP004_W2,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_004,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP002_W9,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP004_W3,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_004,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP005_W1,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP004_W4,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_004,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP004_Floor,              !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    EP_Zone_004,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP004_Roof,               !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    EP_Zone_004,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP005_W1,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_005,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP004_W3,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP005_W2,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_005,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP002_W8,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP005_W3,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_005,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP003_W1,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP005_W4,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_005,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP005_Floor,              !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    EP_Zone_005,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    13,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    13,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP005_Roof,               !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    EP_Zone_005,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    13,                       !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    13,                       !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    4.1,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP006_W1,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_006,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.6,                      !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    -0.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    -0.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.6,                      !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP006_W2,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_006,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP006_W3,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_006,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP007_W1,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP006_W4,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_006,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP002_W4,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    4.95,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    4.95,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP006_W5,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_006,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP002_W3,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.6,                      !- Vertex 1 Xcoordinate
    4.95,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    4.95,                     !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    4.95,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.6,                      !- Vertex 4 Xcoordinate
    4.95,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP006_W6,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_006,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP002_W2,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.6,                      !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    9.6,                      !- Vertex 2 Xcoordinate
    4.95,                     !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    9.6,                      !- Vertex 3 Xcoordinate
    4.95,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.6,                      !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP006_Floor,              !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    EP_Zone_006,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    -0.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.6,                      !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    9.6,                      !- Vertex 5 Xcoordinate
    4.95,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    5.9,                      !- Vertex 6 Xcoordinate
    4.95,                     !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP006_Roof,               !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    EP_Zone_006,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    4.95,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    9.6,                      !- Vertex 2 Xcoordinate
    4.95,                     !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    9.6,                      !- Vertex 3 Xcoordinate
    -0.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    4.5,                      !- Vertex 4 Zcoordinate
    9.9,                      !- Vertex 5 Xcoordinate
    8.1,                      !- Vertex 5 Ycoordinate
    4.5,                      !- Vertex 5 Zcoordinate
    5.9,                      !- Vertex 6 Xcoordinate
    8.1,                      !- Vertex 6 Ycoordinate
    4.5;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP007_W1,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_007,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP006_W3,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP007_W2,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_007,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    15.05,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    15.05,                    !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP007_W3,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_007,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP008_W1,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    15.05,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    15.05,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    15.05,                    !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    15.05,                    !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP007_W4,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_007,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP002_W5,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    15.05,                    !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    15.05,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP007_Floor,              !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    EP_Zone_007,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    15.05,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    15.05,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    8.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    8.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP007_Roof,               !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    EP_Zone_007,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    8.1,                      !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    8.1,                      !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    15.05,                    !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    15.05,                    !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP008_W1,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_008,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP007_W3,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    15.05,                    !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    15.05,                    !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    15.05,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    15.05,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP008_W2,                 !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    EP_Zone_008,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    15.05,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    15.05,                    !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP008_W3,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_008,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP003_W3,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP008_W4,                 !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    EP_Zone_008,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EP002_W6,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    15.05,                    !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    15.05,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP008_Floor,              !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    EP_Zone_008,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    15.05,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    15.05,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    EP008_Roof,               !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    EP_Zone_008,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.9,                      !- Vertex 1 Xcoordinate
    15.05,                    !- Vertex 1 Ycoordinate
    4.5,                      !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    15.05,                    !- Vertex 2 Ycoordinate
    4.5,                      !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    4.5,                      !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    4.5;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Window_001,            !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    EP007_W2,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    8.84,                     !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    13.64,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    13.64,                    !- Vertex 3 Ycoordinate
    3.4,                      !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    8.84,                     !- Vertex 4 Ycoordinate
    3.4;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Window_002,            !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    EP008_W2,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    15.05,                    !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    15.58,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    15.58,                    !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    15.05,                    !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Window_003,            !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    EP003_W4,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.9,                      !- Vertex 1 Xcoordinate
    17.96,                    !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    9.9,                      !- Vertex 2 Xcoordinate
    19.46,                    !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    9.9,                      !- Vertex 3 Xcoordinate
    19.46,                    !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    9.9,                      !- Vertex 4 Xcoordinate
    17.96,                    !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Window_004,            !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    EP003_W5,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.66,                     !- Vertex 1 Xcoordinate
    19.9,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    9.46,                     !- Vertex 2 Xcoordinate
    19.9,                     !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    9.46,                     !- Vertex 3 Xcoordinate
    19.9,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    4.66,                     !- Vertex 4 Xcoordinate
    19.9,                     !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Window_005,            !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    EP001_W1,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.54,                     !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    2.04,                     !- Vertex 2 Xcoordinate
    -0.1,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    2.04,                     !- Vertex 3 Xcoordinate
    -0.1,                     !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    0.54,                     !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Window_006,            !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    EP002_W1,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.96,                     !- Vertex 1 Xcoordinate
    -0.1,                     !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    9.46,                     !- Vertex 2 Xcoordinate
    -0.1,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    9.46,                     !- Vertex 3 Xcoordinate
    -0.1,                     !- Vertex 3 Ycoordinate
    2.8,                      !- Vertex 3 Zcoordinate
    7.96,                     !- Vertex 4 Xcoordinate
    -0.1,                     !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Window_007,            !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    EP003_W6,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    17.96,                    !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    19.46,                    !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    19.46,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    17.96,                    !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Window_008,            !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    EP005_W4,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    14.38,                    !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    15.58,                    !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    15.58,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    14.38,                    !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Window_009,            !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    EP004_W4,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    11.14,                    !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    12.64,                    !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    12.64,                    !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    11.14,                    !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Window_010,            !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    EP004_W4,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    8.42,                     !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    9.92,                     !- Vertex 2 Ycoordinate
    2.8,                      !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    9.92,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    8.42,                     !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Window_011,            !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    EP001_W4,                 !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -0.1,                     !- Vertex 1 Xcoordinate
    0.54,                     !- Vertex 1 Ycoordinate
    3.4,                      !- Vertex 1 Zcoordinate
    -0.1,                     !- Vertex 2 Xcoordinate
    5.34,                     !- Vertex 2 Ycoordinate
    3.4,                      !- Vertex 2 Zcoordinate
    -0.1,                     !- Vertex 3 Xcoordinate
    5.34,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    -0.1,                     !- Vertex 4 Xcoordinate
    0.54,                     !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Door_corridor_north_mouth_1_1,    !- Name
    Door,                     !- Surface Type
    Diagnostic_Door,          !- Construction Name
    EP002_W7,                 !- Building Surface Name
    EP_Door_corridor_north_mouth_2_1,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.1,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    2.1,                      !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    5.9,                      !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    EP_Door_corridor_north_mouth_2_1,    !- Name
    Door,                     !- Surface Type
    Diagnostic_Door,          !- Construction Name
    EP003_W2,                 !- Building Surface Name
    EP_Door_corridor_north_mouth_1_1,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.1,                      !- Vertex 1 Xcoordinate
    16.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5.9,                      !- Vertex 2 Xcoordinate
    16.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.9,                      !- Vertex 3 Xcoordinate
    16.1,                     !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    4.1,                      !- Vertex 4 Xcoordinate
    16.1,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

PEOPLE,
    EP_Zone_001_People,       !- Name
    EP_Zone_001,              !- Zone or ZoneList or Space or SpaceList Name
    People_Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    People_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    EP_Zone_002_People,       !- Name
    EP_Zone_002,              !- Zone or ZoneList or Space or SpaceList Name
    People_Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    People_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    EP_Zone_003_People,       !- Name
    EP_Zone_003,              !- Zone or ZoneList or Space or SpaceList Name
    People_Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    People_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    EP_Zone_004_People,       !- Name
    EP_Zone_004,              !- Zone or ZoneList or Space or SpaceList Name
    People_Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    People_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    EP_Zone_005_People,       !- Name
    EP_Zone_005,              !- Zone or ZoneList or Space or SpaceList Name
    People_Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    People_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    EP_Zone_006_People,       !- Name
    EP_Zone_006,              !- Zone or ZoneList or Space or SpaceList Name
    People_Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    People_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    EP_Zone_007_People,       !- Name
    EP_Zone_007,              !- Zone or ZoneList or Space or SpaceList Name
    People_Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    People_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    EP_Zone_008_People,       !- Name
    EP_Zone_008,              !- Zone or ZoneList or Space or SpaceList Name
    People_Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1,                      !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    People_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    EP_Zone_001_Lights,       !- Name
    EP_Zone_001,              !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Lighting Level
    10,                       !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    EP_Zone_002_Lights,       !- Name
    EP_Zone_002,              !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Lighting Level
    10,                       !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    EP_Zone_003_Lights,       !- Name
    EP_Zone_003,              !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Lighting Level
    10,                       !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    EP_Zone_004_Lights,       !- Name
    EP_Zone_004,              !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Lighting Level
    10,                       !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    EP_Zone_005_Lights,       !- Name
    EP_Zone_005,              !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Lighting Level
    10,                       !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    EP_Zone_006_Lights,       !- Name
    EP_Zone_006,              !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Lighting Level
    10,                       !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    EP_Zone_007_Lights,       !- Name
    EP_Zone_007,              !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Lighting Level
    10,                       !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    EP_Zone_008_Lights,       !- Name
    EP_Zone_008,              !- Zone or ZoneList or Space or SpaceList Name
    Lights_Schedule,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Lighting Level
    10,                       !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

HVACTEMPLATE:THERMOSTAT,
    EP_Zone_001_Thermostat,    !- Name
    Heating_Setpoint,         !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint;         !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    EP_Zone_002_Thermostat,    !- Name
    Heating_Setpoint,         !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint;         !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    EP_Zone_003_Thermostat,    !- Name
    Heating_Setpoint,         !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint;         !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    EP_Zone_004_Thermostat,    !- Name
    Heating_Setpoint,         !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint;         !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    EP_Zone_005_Thermostat,    !- Name
    Heating_Setpoint,         !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint;         !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    EP_Zone_006_Thermostat,    !- Name
    Heating_Setpoint,         !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint;         !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    EP_Zone_007_Thermostat,    !- Name
    Heating_Setpoint,         !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint;         !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    EP_Zone_008_Thermostat,    !- Name
    Heating_Setpoint,         !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Cooling_Setpoint;         !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    EP_Zone_001,              !- Zone Name
    EP_Zone_001_Thermostat,    !- Template Thermostat Name
    HVAC_Availability,        !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    EP_Zone_002,              !- Zone Name
    EP_Zone_002_Thermostat,    !- Template Thermostat Name
    HVAC_Availability,        !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    EP_Zone_003,              !- Zone Name
    EP_Zone_003_Thermostat,    !- Template Thermostat Name
    HVAC_Availability,        !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    EP_Zone_004,              !- Zone Name
    EP_Zone_004_Thermostat,    !- Template Thermostat Name
    HVAC_Availability,        !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    EP_Zone_005,              !- Zone Name
    EP_Zone_005_Thermostat,    !- Template Thermostat Name
    HVAC_Availability,        !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    EP_Zone_006,              !- Zone Name
    EP_Zone_006_Thermostat,    !- Template Thermostat Name
    HVAC_Availability,        !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    EP_Zone_007,              !- Zone Name
    EP_Zone_007_Thermostat,    !- Template Thermostat Name
    HVAC_Availability,        !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    EP_Zone_008,              !- Zone Name
    EP_Zone_008_Thermostat,    !- Template Thermostat Name
    HVAC_Availability,        !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

OUTPUT:VARIABLEDICTIONARY,
    regular;                  !- Key Field

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    Comma,                    !- Column Separator
    None;                     !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:DIAGNOSTICS,
    DisplayExtraWarnings;     !- Key 1