!- Linux Line endings 

VERSION,
    25.1.0;                   !- Version Identifier

SIMULATIONCONTROL,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    sm21_anchor,              !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    1;                        !- Minimum Number of Warmup Days

SITE:LOCATION,
    Shenzhen_CN,              !- Name
    22.5431,                  !- Latitude
    114.0579,                 !- Longitude
    8,                        !- Time Zone
    10;                       !- Elevation

RUNPERIOD,
    Default Run Period,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No,                       !- Treat Weather as Actual
    Hour24;                   !- First Hour Interpolation Starting Values

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Temperature;              !- Unit Type

SCHEDULETYPELIMITS,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE,                 !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    1000,                     !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    Office_Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 09:00, 0.0,        !- Field 3
    Until: 18:00, 1.0,        !- Field 4
    Until: 24:00, 0.0,        !- Field 5
    For: Weekends,            !- Field 6
    Until: 24:00, 0.0,        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00, 0.0,        !- Field 9
    For: AllOtherDays,        !- Field 10
    Until: 24:00, 0.0;        !- Field 11

SCHEDULE:COMPACT,
    Office_Lights,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 09:00, 0.0,        !- Field 3
    Until: 18:00, 1.0,        !- Field 4
    Until: 24:00, 0.0,        !- Field 5
    For: Weekends,            !- Field 6
    Until: 24:00, 0.0,        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00, 0.0,        !- Field 9
    For: AllOtherDays,        !- Field 10
    Until: 24:00, 0.0;        !- Field 11

SCHEDULE:COMPACT,
    Office_HtgSetp,           !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 20.0;       !- Field 3

SCHEDULE:COMPACT,
    Office_ClgSetp,           !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 24.0;       !- Field 3

SCHEDULE:COMPACT,
    Office_HVACAvail,         !- Name
    OnOff,                    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 1.0;        !- Field 3

SCHEDULE:COMPACT,
    Office_Activity,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 120.0;      !- Field 3

MATERIAL,
    Mat_Gypsum,               !- Name
    MediumRough,              !- Roughness
    0.013,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Floor_Concrete,       !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Mat_Stucco,               !- Name
    MediumRough,              !- Roughness
    0.02,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Mat_Insulation,           !- Name
    MediumRough,              !- Roughness
    2,                        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Mat_Roof_Membrane,        !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Mat_Window_Glazing,       !- Name
    2.5,                      !- UFactor
    0.5,                      !- Solar Heat Gain Coefficient
    ;                         !- Visible Transmittance

CONSTRUCTION,
    Default_Ext_Wall,         !- Name
    Mat_Stucco,               !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Default_Int_Wall,         !- Name
    Mat_Gypsum,               !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Default_GroundFloor,      !- Name
    Mat_Floor_Concrete,       !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Default_Roof,             !- Name
    Mat_Roof_Membrane,        !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Cons_InterFloor,          !- Name
    Mat_Floor_Concrete;       !- Outside Layer

CONSTRUCTION,
    Default_Window,           !- Name
    Mat_Window_Glazing;       !- Outside Layer

GLOBALGEOMETRYRULES,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    World,                    !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    F1_office_01,             !- Name
    0,                        !- Direction of Relative North
    0.1,                      !- X Origin
    0.1,                      !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_office_02,             !- Name
    0,                        !- Direction of Relative North
    5,                        !- X Origin
    0.1,                      !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_office_03,             !- Name
    0,                        !- Direction of Relative North
    10,                       !- X Origin
    0.1,                      !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_corridor,              !- Name
    0,                        !- Direction of Relative North
    0.1,                      !- X Origin
    3.1,                      !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_office_04,             !- Name
    0,                        !- Direction of Relative North
    0.1,                      !- X Origin
    4.9,                      !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_office_05,             !- Name
    0,                        !- Direction of Relative North
    5,                        !- X Origin
    4.9,                      !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_office_06,             !- Name
    0,                        !- Direction of Relative North
    10,                       !- X Origin
    4.9,                      !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_office_01,             !- Name
    0,                        !- Direction of Relative North
    0.1,                      !- X Origin
    0.1,                      !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_office_02,             !- Name
    0,                        !- Direction of Relative North
    3.75,                     !- X Origin
    0.1,                      !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_office_03,             !- Name
    0,                        !- Direction of Relative North
    7.5,                      !- X Origin
    0.1,                      !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_office_04,             !- Name
    0,                        !- Direction of Relative North
    11.25,                    !- X Origin
    0.1,                      !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_corridor,              !- Name
    0,                        !- Direction of Relative North
    0.1,                      !- X Origin
    3.2,                      !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_conference_01,         !- Name
    0,                        !- Direction of Relative North
    0.1,                      !- X Origin
    4.8,                      !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_conference_02,         !- Name
    0,                        !- Direction of Relative North
    7.5,                      !- X Origin
    4.8,                      !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    F1_office_01_Wall,        !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_01,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_02_Wall,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_01_Wall_2,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_01,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Wall,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_01_Wall_3,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_office_01,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_01_Wall_4,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_office_01,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_01_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_office_01,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_01_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_office_01,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_01_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_01_Ceiling_2,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_office_01,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_02_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_02_Wall,        !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_02,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_01_Wall,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_02_Wall_2,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_02,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_03_Wall,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_02_Wall_3,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_02,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_02_Wall_4,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_office_02,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_02_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_office_02,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_02_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_office_02,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_02_Floor_2,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_02_Ceiling_2,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_office_02,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_03_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_03_Wall,        !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_03,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_02_Wall_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_03_Wall_2,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_03,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Wall_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_03_Wall_3,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_office_03,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_03_Wall_4,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_office_03,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_03_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_office_03,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_03_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_office_03,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_03_Floor_2,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_03_Ceiling_2,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_office_03,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_04_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Wall,         !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_01_Wall_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Wall_2,       !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_02_Wall_3,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Wall_3,       !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_03_Wall_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Wall_4,       !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_04_Wall,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Wall_5,       !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_05_Wall,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Wall_6,       !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_06_Wall,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Wall_7,       !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Wall_8,       !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Floor,        !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Ceiling,      !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_01_Floor_2,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Ceiling_2,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_02_Floor_3,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Ceiling_3,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_03_Floor_3,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Ceiling_4,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_04_Floor_2,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Ceiling_5,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_corridor_Floor,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    4.8,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.8,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Ceiling_6,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_conference_01_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_corridor_Ceiling_7,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_conference_02_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_04_Wall,        !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_04,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Wall_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_04_Wall_2,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_04,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_05_Wall_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_04_Wall_3,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_office_04,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_04_Wall_4,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_office_04,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_04_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_office_04,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_04_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_office_04,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_conference_01_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_05_Wall,        !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_05,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Wall_5,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_05_Wall_2,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_05,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_04_Wall_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_05_Wall_3,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_05,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_06_Wall_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_05_Wall_4,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_office_05,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_05_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_office_05,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_05_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_office_05,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_conference_01_Floor_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_05_Ceiling_2,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_office_05,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_conference_02_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_06_Wall,        !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_06,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Wall_6,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_06_Wall_2,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_office_06,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_05_Wall_3,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_06_Wall_3,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_office_06,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_06_Wall_4,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_office_06,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_06_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_office_06,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_office_06_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_office_06,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_conference_02_Floor_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_01_Wall,        !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_office_01,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_02_Wall,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_01_Wall_2,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_office_01,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_corridor_Wall,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_01_Wall_3,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_office_01,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_01_Wall_4,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_office_01,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_01_Floor,       !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_office_01,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_01_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_01_Floor_2,     !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_office_01,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_01_Roof,        !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_office_01,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_02_Wall,        !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_office_02,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_01_Wall,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_02_Wall_2,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_office_02,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_03_Wall,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_02_Wall_3,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_office_02,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_corridor_Wall_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_02_Wall_4,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_office_02,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_02_Floor,       !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_office_02,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_01_Ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_02_Floor_2,     !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_office_02,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_02_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_02_Floor_3,     !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_office_02,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_02_Roof,        !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_office_02,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_03_Wall,        !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_office_03,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_02_Wall_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_03_Wall_2,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_office_03,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_04_Wall,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_03_Wall_3,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_office_03,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_corridor_Wall_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_03_Wall_4,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_office_03,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_03_Floor,       !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_office_03,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_02_Ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_03_Floor_2,     !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_office_03,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_03_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_03_Floor_3,     !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_office_03,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Ceiling_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_03_Roof,        !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_office_03,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_04_Wall,        !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_office_04,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_03_Wall_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_04_Wall_2,      !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_office_04,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_corridor_Wall_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_04_Wall_3,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_office_04,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_04_Wall_4,      !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_office_04,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_04_Floor,       !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_office_04,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_03_Ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    3.1,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    3.1,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_04_Floor_2,     !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_office_04,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Ceiling_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    3.1,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    3.1,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_office_04_Roof,        !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_office_04,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_corridor_Wall,         !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_01_Wall_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.75,                     !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.75,                     !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_corridor_Wall_2,       !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_02_Wall_3,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.75,                     !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    3.75,                     !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_corridor_Wall_3,       !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_03_Wall_3,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    11.25,                    !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    11.25,                    !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_corridor_Wall_4,       !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_office_04_Wall_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.25,                    !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    11.25,                    !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_corridor_Wall_5,       !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_conference_01_Wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    4.8,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    4.8,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_corridor_Wall_6,       !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_conference_02_Wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    4.8,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    4.8,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_corridor_Wall_7,       !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.8,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_corridor_Wall_8,       !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    4.8,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_corridor_Floor,        !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Ceiling_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    3.2,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    3.2,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_corridor_Roof,         !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    4.8,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    3.2,                      !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    3.2,                      !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.8,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_01_Wall,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_conference_01,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_corridor_Wall_5,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    4.8,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    4.8,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_01_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_conference_01,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_conference_02_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    4.8,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_01_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_conference_01,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_01_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_conference_01,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    4.8,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_01_Floor,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_conference_01,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Ceiling_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    4.8,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    4.8,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_01_Floor_2,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_conference_01,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_04_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_01_Floor_3,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_conference_01,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_05_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_01_Roof,    !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_conference_01,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_02_Wall,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_conference_02,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_corridor_Wall_6,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    4.8,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.8,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_02_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_conference_02,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_conference_01_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    4.8,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_02_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_conference_02,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    4.8,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_02_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_conference_02,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_02_Floor,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_conference_02,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_corridor_Ceiling_7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    4.8,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    4.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.8,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_02_Floor_2,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_conference_02,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_05_Ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10,                       !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10,                       !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_02_Floor_3,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_conference_02,         !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_office_06_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10,                       !- Vertex 1 Xcoordinate
    4.9,                      !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10,                       !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.9,                      !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_conference_02_Roof,    !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_conference_02,         !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    4.8,                      !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.8,                      !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F1_office_04_Win,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_office_04_Wall_3,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.64,                     !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    3.64,                     !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    1.24,                     !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    1.24,                     !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F1_office_05_Win,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_office_05_Wall_4,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.7,                      !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    8.7,                      !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    6.3,                      !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    6.3,                      !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F1_office_06_Win,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_office_06_Wall_4,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.76,                    !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    13.76,                    !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    11.36,                    !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    11.36,                    !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F1_office_01_Win,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_office_01_Wall_3,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.44,                     !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    3.44,                     !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    1.5,                      !- Vertex 2 Zcoordinate
    4.64,                     !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    1.5,                      !- Vertex 3 Zcoordinate
    4.64,                     !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F1_office_02_Win,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_office_02_Wall_4,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.3,                      !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    6.3,                      !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    8.7,                      !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    8.7,                      !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F1_office_03_Win,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_office_03_Wall_3,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.36,                    !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    11.36,                    !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    13.76,                    !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    13.76,                    !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F1_corridor_Win,          !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_corridor_Wall_7,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    3.28,                     !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    3.28,                     !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.48,                     !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.48,                     !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F2_office_01_Win,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_office_01_Wall_3,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.19,                     !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    2.19,                     !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    3.39,                     !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    3.39,                     !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F2_office_02_Win,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_office_02_Wall_4,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.11,                     !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    4.11,                     !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    5.31,                     !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    5.31,                     !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F2_office_03_Win,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_office_03_Wall_4,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.69,                     !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    9.69,                     !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    10.89,                    !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    10.89,                    !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F2_office_04_Win,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_office_04_Wall_3,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.61,                    !- Vertex 1 Xcoordinate
    0.1,                      !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    11.61,                    !- Vertex 2 Xcoordinate
    0.1,                      !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    12.81,                    !- Vertex 3 Xcoordinate
    0.1,                      !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    12.81,                    !- Vertex 4 Xcoordinate
    0.1,                      !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F2_conference_01_Win,     !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_conference_01_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.55,                     !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    5.55,                     !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    1.95,                     !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    1.95,                     !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F2_conference_02_Win,     !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_conference_02_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.05,                    !- Vertex 1 Xcoordinate
    7.9,                      !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    13.05,                    !- Vertex 2 Xcoordinate
    7.9,                      !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    9.45,                     !- Vertex 3 Xcoordinate
    7.9,                      !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    9.45,                     !- Vertex 4 Xcoordinate
    7.9,                      !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F2_corridor_Win,          !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_corridor_Wall_7,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.9,                     !- Vertex 1 Xcoordinate
    3.4,                      !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    14.9,                     !- Vertex 2 Xcoordinate
    3.4,                      !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    14.9,                     !- Vertex 3 Xcoordinate
    4.6,                      !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    14.9,                     !- Vertex 4 Xcoordinate
    4.6,                      !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    F2_corridor_Win_2,        !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_corridor_Wall_8,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.1,                      !- Vertex 1 Xcoordinate
    4.6,                      !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    0.1,                      !- Vertex 2 Xcoordinate
    4.6,                      !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0.1,                      !- Vertex 3 Xcoordinate
    3.4,                      !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0.1,                      !- Vertex 4 Xcoordinate
    3.4,                      !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

PEOPLE,
    F1_office_01_People,      !- Name
    F1_office_01,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.47,                     !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F1_office_02_People,      !- Name
    F1_office_02,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F1_office_03_People,      !- Name
    F1_office_03,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.47,                     !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F1_corridor_People,       !- Name
    F1_corridor,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F1_office_04_People,      !- Name
    F1_office_04,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.47,                     !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F1_office_05_People,      !- Name
    F1_office_05,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F1_office_06_People,      !- Name
    F1_office_06,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.47,                     !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_office_01_People,      !- Name
    F2_office_01,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.1315,                   !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_office_02_People,      !- Name
    F2_office_02,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.1625,                   !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_office_03_People,      !- Name
    F2_office_03,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.1625,                   !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_office_04_People,      !- Name
    F2_office_04,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.1315,                   !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_corridor_People,       !- Name
    F2_corridor,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_conference_01_People,    !- Name
    F2_conference_01,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.294,                    !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_conference_02_People,    !- Name
    F2_conference_02,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Occupancy,         !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.294,                    !- Number of People
    0,                        !- People per Floor Area
    0,                        !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Office_Activity,          !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    F1_office_01_Lights,      !- Name
    F1_office_01,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    147,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_office_02_Lights,      !- Name
    F1_office_02,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    150,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_office_03_Lights,      !- Name
    F1_office_03,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    147,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_corridor_Lights,       !- Name
    F1_corridor,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    266.4,                    !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_office_04_Lights,      !- Name
    F1_office_04,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    147,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_office_05_Lights,      !- Name
    F1_office_05,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    150,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_office_06_Lights,      !- Name
    F1_office_06,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    147,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_office_01_Lights,      !- Name
    F2_office_01,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    113.15,                   !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_office_02_Lights,      !- Name
    F2_office_02,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    116.25,                   !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_office_03_Lights,      !- Name
    F2_office_03,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    116.25,                   !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_office_04_Lights,      !- Name
    F2_office_04,             !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    113.15,                   !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_corridor_Lights,       !- Name
    F2_corridor,              !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    236.8,                    !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_conference_01_Lights,    !- Name
    F2_conference_01,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    229.4,                    !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_conference_02_Lights,    !- Name
    F2_conference_02,         !- Zone or ZoneList or Space or SpaceList Name
    Office_Lights,            !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    229.4,                    !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

HVACTEMPLATE:THERMOSTAT,
    Office_Thermostat,        !- Name
    Office_HtgSetp,           !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Office_ClgSetp;           !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_office_01,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_office_02,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_office_03,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_corridor,              !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_office_04,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_office_05,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_office_06,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_office_01,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_office_02,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_office_03,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_office_04,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_corridor,              !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_conference_01,         !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_conference_02,         !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Office_HVACAvail,         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

OUTPUT:VARIABLEDICTIONARY,
    regular;                  !- Key Field

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    Comma,                    !- Column Separator
    None;                     !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:DIAGNOSTICS,
    DisplayExtraWarnings;     !- Key 1