!- Linux Line endings 

VERSION,
    25.1.0;                   !- Version Identifier

SIMULATIONCONTROL,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    smalloffice_21,           !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    1;                        !- Minimum Number of Warmup Days

SITE:LOCATION,
    Shenzhen_CN,              !- Name
    22.54,                    !- Latitude
    114.06,                   !- Longitude
    8,                        !- Time Zone
    10;                       !- Elevation

RUNPERIOD,
    Default Run Period,       !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No,                       !- Treat Weather as Actual
    Hour24;                   !- First Hour Interpolation Starting Values

SCHEDULETYPELIMITS,
    Temperature_Limits,       !- Name
    10,                       !- Lower Limit Value
    35,                       !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Temperature;              !- Unit Type

SCHEDULETYPELIMITS,
    Fraction_Limits,          !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Activity_Limits,          !- Name
    0,                        !- Lower Limit Value
    1000,                     !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:COMPACT,
    Sch_Htg_Setpoint,         !- Name
    Temperature_Limits,       !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 20.0;       !- Field 3

SCHEDULE:COMPACT,
    Sch_Clg_Setpoint,         !- Name
    Temperature_Limits,       !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 24.0;       !- Field 3

SCHEDULE:COMPACT,
    Sch_HVAC_Avail,           !- Name
    Fraction_Limits,          !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 1.0;        !- Field 3

SCHEDULE:COMPACT,
    Sch_Occupancy,            !- Name
    Fraction_Limits,          !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 09:00, 0.0,        !- Field 3
    Until: 18:00, 1.0,        !- Field 4
    Until: 24:00, 0.0,        !- Field 5
    For: Weekends,            !- Field 6
    Until: 24:00, 0.0,        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00, 0.0,        !- Field 9
    For: SummerDesignDay,     !- Field 10
    Until: 09:00, 0.0,        !- Field 11
    Until: 18:00, 1.0,        !- Field 12
    Until: 24:00, 0.0,        !- Field 13
    For: WinterDesignDay,     !- Field 14
    Until: 24:00, 0.0;        !- Field 15

SCHEDULE:COMPACT,
    Sch_Activity,             !- Name
    Activity_Limits,          !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00, 120.0;      !- Field 3

SCHEDULE:COMPACT,
    Sch_Lights,               !- Name
    Fraction_Limits,          !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 09:00, 0.0,        !- Field 3
    Until: 18:00, 1.0,        !- Field 4
    Until: 24:00, 0.0,        !- Field 5
    For: Weekends,            !- Field 6
    Until: 24:00, 0.0,        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00, 0.0,        !- Field 9
    For: SummerDesignDay,     !- Field 10
    Until: 09:00, 0.0,        !- Field 11
    Until: 18:00, 1.0,        !- Field 12
    Until: 24:00, 0.0,        !- Field 13
    For: WinterDesignDay,     !- Field 14
    Until: 24:00, 0.0;        !- Field 15

MATERIAL,
    Mat_Stucco,               !- Name
    MediumRough,              !- Roughness
    0.025,                    !- Thickness
    0.692,                    !- Conductivity
    1858,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Insulation,           !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.04,                     !- Conductivity
    32,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Gypsum,               !- Name
    MediumSmooth,             !- Roughness
    0.013,                    !- Thickness
    0.17,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Floor_Concrete,       !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    1.95,                     !- Conductivity
    2400,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Mat_Roof_Membrane,        !- Name
    VeryRough,                !- Roughness
    0.01,                     !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    Mat_Glazing,              !- Name
    2.5,                      !- UFactor
    0.55,                     !- Solar Heat Gain Coefficient
    ;                         !- Visible Transmittance

CONSTRUCTION,
    Default_Ext_Wall,         !- Name
    Mat_Stucco,               !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Default_Int_Wall,         !- Name
    Mat_Gypsum,               !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Default_GroundFloor,      !- Name
    Mat_Floor_Concrete,       !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Default_Roof,             !- Name
    Mat_Roof_Membrane,        !- Outside Layer
    Mat_Insulation,           !- Layer 2
    Mat_Gypsum;               !- Layer 3

CONSTRUCTION,
    Cons_InterFloor,          !- Name
    Mat_Floor_Concrete;       !- Outside Layer

CONSTRUCTION,
    Default_Window,           !- Name
    Mat_Glazing;              !- Outside Layer

GLOBALGEOMETRYRULES,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    World,                    !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    F1_SW_Office,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_SM_Office,             !- Name
    0,                        !- Direction of Relative North
    4.9,                      !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_SE_Office,             !- Name
    0,                        !- Direction of Relative North
    10.1,                     !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_Corridor,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    3,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_NW_Office,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    5,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_NM_Office,             !- Name
    0,                        !- Direction of Relative North
    4.9,                      !- X Origin
    5,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F1_NE_Office,             !- Name
    0,                        !- Direction of Relative North
    10.1,                     !- X Origin
    5,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_S1_Office,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_S2_Office,             !- Name
    0,                        !- Direction of Relative North
    4.95,                     !- X Origin
    0,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_S3_Office,             !- Name
    0,                        !- Direction of Relative North
    7.5,                      !- X Origin
    0,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_S4_Office,             !- Name
    0,                        !- Direction of Relative North
    10.05,                    !- X Origin
    0,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_Corridor,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    3,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_N1_Meeting,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    5,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    F2_N2_Meeting,            !- Name
    0,                        !- Direction of Relative North
    7.5,                      !- X Origin
    5,                        !- Y Origin
    3,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    DOE-2,                    !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    F1_SW_Office_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_SW_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SW_Office_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_SW_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SM_Office_WallWest,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SW_Office_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_SW_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Corridor_WallSouth_SW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SW_Office_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_SW_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SW_Office_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_SW_Office,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SW_Office_Ceiling,     !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_SW_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S1_Office_Floor_S1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SM_Office_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_SM_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SM_Office_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_SM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SE_Office_WallWest,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SM_Office_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_SM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Corridor_WallSouth_SM,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SM_Office_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_SM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SW_Office_WallEast,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SM_Office_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_SM_Office,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SM_Office_Ceiling_S2,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_SM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S1_Office_Floor_S2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.95,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.95,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SM_Office_Ceiling_S3,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_SM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S2_Office_Floor_S3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.95,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.95,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SM_Office_Ceiling_S4,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_SM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S3_Office_Floor_S4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.05,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.05,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SM_Office_Ceiling_S5,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_SM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S4_Office_Floor_S5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.05,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.05,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SE_Office_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_SE_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SE_Office_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_SE_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SE_Office_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_SE_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Corridor_WallSouth_SE,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SE_Office_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_SE_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SM_Office_WallEast,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SE_Office_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_SE_Office,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_SE_Office_Ceiling_S6,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_SE_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S4_Office_Floor_S6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Corridor_WallSouth_SW,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SW_Office_WallNorth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Corridor_WallSouth_SM,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SM_Office_WallNorth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Corridor_WallSouth_SE,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SE_Office_WallNorth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Corridor_WallNorth_NW,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_NW_Office_WallSouth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Corridor_WallNorth_NM,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_NM_Office_WallSouth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Corridor_WallNorth_NE,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_NE_Office_WallSouth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Corridor_WallEast,     !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Corridor_WallWest,     !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Corridor_Floor,        !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_Corridor,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_Corridor_Ceiling,      !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Corridor_Floor,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NW_Office_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_NW_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Corridor_WallNorth_NW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NW_Office_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_NW_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_NM_Office_WallWest,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NW_Office_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_NW_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NW_Office_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_NW_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NW_Office_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_NW_Office,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NW_Office_Ceiling_N1,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_NW_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_N1_Meeting_Floor_N1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NM_Office_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_NM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Corridor_WallNorth_NM,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NM_Office_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_NM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_NE_Office_WallWest,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NM_Office_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_NM_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NM_Office_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_NM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_NW_Office_WallEast,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NM_Office_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_NM_Office,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NM_Office_Ceiling_N2,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_NM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_N1_Meeting_Floor_N2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NM_Office_Ceiling_N3,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_NM_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_N2_Meeting_Floor_N3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NE_Office_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_NE_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Corridor_WallNorth_NE,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NE_Office_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_NE_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NE_Office_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F1_NE_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NE_Office_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F1_NE_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_NM_Office_WallEast,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NE_Office_Floor,       !- Name
    Floor,                    !- Surface Type
    Default_GroundFloor,      !- Construction Name
    F1_NE_Office,             !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F1_NE_Office_Ceiling_N4,    !- Name
    Ceiling,                  !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F1_NE_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_N2_Meeting_Floor_N4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S1_Office_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_S1_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.95,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.95,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S1_Office_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_S1_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S2_Office_WallWest,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.95,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    4.95,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.95,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.95,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S1_Office_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_S1_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Corridor_WallSouth_S1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.95,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    4.95,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S1_Office_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_S1_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S1_Office_Ceiling,     !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_S1_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    4.95,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    4.95,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S1_Office_Floor_S1,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_S1_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SW_Office_Ceiling,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S1_Office_Floor_S2,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_S1_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SM_Office_Ceiling_S2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.95,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.95,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S2_Office_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_S2_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.95,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    4.95,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S2_Office_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_S2_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S3_Office_WallWest,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S2_Office_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_S2_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Corridor_WallSouth_S2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.95,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.95,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S2_Office_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_S2_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S1_Office_WallEast,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.95,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    4.95,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.95,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.95,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S2_Office_Ceiling,     !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_S2_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.95,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    4.95,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S2_Office_Floor_S3,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_S2_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SM_Office_Ceiling_S3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.95,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.95,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S3_Office_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_S3_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.05,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.05,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S3_Office_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_S3_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S4_Office_WallWest,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.05,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    10.05,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.05,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.05,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S3_Office_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_S3_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Corridor_WallSouth_S3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.05,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    10.05,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S3_Office_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_S3_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S2_Office_WallEast,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S3_Office_Ceiling,     !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_S3_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    10.05,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    10.05,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S3_Office_Floor_S4,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_S3_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SM_Office_Ceiling_S4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.05,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.05,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S4_Office_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_S4_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.05,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    10.05,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S4_Office_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_S4_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S4_Office_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_S4_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Corridor_WallSouth_S4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.05,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.05,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S4_Office_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_S4_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S3_Office_WallEast,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.05,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    10.05,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.05,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.05,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S4_Office_Ceiling,     !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_S4_Office,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.05,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    10.05,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S4_Office_Floor_S5,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_S4_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SM_Office_Ceiling_S5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.05,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.05,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_S4_Office_Floor_S6,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_S4_Office,             !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_SE_Office_Ceiling_S6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Corridor_WallSouth_S1,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S1_Office_WallNorth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.95,                     !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.95,                     !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Corridor_WallSouth_S2,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S2_Office_WallNorth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.95,                     !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    4.95,                     !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Corridor_WallSouth_S3,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S3_Office_WallNorth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.05,                    !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.05,                    !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Corridor_WallSouth_S4,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_S4_Office_WallNorth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.05,                    !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    10.05,                    !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Corridor_WallNorth_N1,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_N1_Meeting_WallSouth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Corridor_WallNorth_N2,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_N2_Meeting_WallSouth,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Corridor_WallEast,     !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Corridor_WallWest,     !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Corridor_Floor,        !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_Corridor,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_Corridor_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_Corridor_Ceiling,      !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_Corridor,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N1_Meeting_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_N1_Meeting,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Corridor_WallNorth_N1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N1_Meeting_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_N1_Meeting,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_N2_Meeting_WallWest,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N1_Meeting_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_N1_Meeting,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N1_Meeting_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_N1_Meeting,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N1_Meeting_Ceiling,    !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_N1_Meeting,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N1_Meeting_Floor_N1,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_N1_Meeting,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_NW_Office_Ceiling_N1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    4.9,                      !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    4.9,                      !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N1_Meeting_Floor_N2,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_N1_Meeting,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_NM_Office_Ceiling_N2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.9,                      !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9,                      !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N2_Meeting_WallSouth,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_N2_Meeting,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_Corridor_WallNorth_N2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N2_Meeting_WallEast,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_N2_Meeting,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N2_Meeting_WallNorth,    !- Name
    Wall,                     !- Surface Type
    Default_Ext_Wall,         !- Construction Name
    F2_N2_Meeting,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N2_Meeting_WallWest,    !- Name
    Wall,                     !- Surface Type
    Default_Int_Wall,         !- Construction Name
    F2_N2_Meeting,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F2_N1_Meeting_WallEast,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    7.5,                      !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    7.5,                      !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N2_Meeting_Ceiling,    !- Name
    Roof,                     !- Surface Type
    Default_Roof,             !- Construction Name
    F2_N2_Meeting,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    6.6,                      !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    6.6,                      !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    6.6,                      !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    6.6;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N2_Meeting_Floor_N3,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_N2_Meeting,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_NM_Office_Ceiling_N3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.5,                      !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    7.5,                      !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    10.1,                     !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    10.1,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    F2_N2_Meeting_Floor_N4,    !- Name
    Floor,                    !- Surface Type
    Cons_InterFloor,          !- Construction Name
    F2_N2_Meeting,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F1_NE_Office_Ceiling_N4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    10.1,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    10.1,                     !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F1_SM_Short,          !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_SM_Office_WallSouth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.64,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1,                      !- Vertex 1 Zcoordinate
    4.64,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.5,                      !- Vertex 2 Zcoordinate
    5.84,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.5,                      !- Vertex 3 Zcoordinate
    5.84,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F1_SM_Main,           !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_SM_Office_WallSouth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    6.3,                      !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    6.3,                      !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    8.7,                      !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    8.7,                      !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F1_SE,                !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_SE_Office_WallSouth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.36,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    11.36,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    13.76,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    13.76,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F2_S_W1,              !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_S1_Office_WallSouth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.19,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    2.19,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    3.39,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    3.39,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F2_S_W2,              !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_S1_Office_WallSouth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.11,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    4.11,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    5.31,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    5.31,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F2_S_W3,              !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_S4_Office_WallSouth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.69,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    9.69,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    10.89,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    10.89,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F2_S_W4,              !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_S4_Office_WallSouth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.61,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    11.61,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    12.81,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    12.81,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F1_NW,                !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_NW_Office_WallNorth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.64,                     !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    3.64,                     !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    1.24,                     !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    1.24,                     !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F1_NM,                !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_NM_Office_WallNorth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.7,                      !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    8.7,                      !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    6.3,                      !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    6.3,                      !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F1_NE,                !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_NE_Office_WallNorth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.76,                    !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    2.6,                      !- Vertex 1 Zcoordinate
    13.76,                    !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    11.36,                    !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    11.36,                    !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    2.6;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F2_N1,                !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_N1_Meeting_WallNorth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.55,                     !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    5.55,                     !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    1.95,                     !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    1.95,                     !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F2_N2,                !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_N2_Meeting_WallNorth,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.05,                    !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    13.05,                    !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    9.45,                     !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    9.45,                     !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F1_Corr_East,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F1_Corridor_WallEast,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    3.4,                      !- Vertex 1 Ycoordinate
    2.8,                      !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    3.4,                      !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    4.6,                      !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    4.6,                      !- Vertex 4 Ycoordinate
    2.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F2_Corr_East,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_Corridor_WallEast,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    3.4,                      !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    3.4,                      !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    4.6,                      !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    4.6,                      !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Win_F2_Corr_West,         !- Name
    Window,                   !- Surface Type
    Default_Window,           !- Construction Name
    F2_Corridor_WallWest,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.6,                      !- Vertex 1 Ycoordinate
    5.8,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.6,                      !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    3.4,                      !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    3.4,                      !- Vertex 4 Ycoordinate
    5.8;                      !- Vertex 4 Zcoordinate

PEOPLE,
    F1_SW_Office_People,      !- Name
    F1_SW_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F1_SM_Office_People,      !- Name
    F1_SM_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F1_SE_Office_People,      !- Name
    F1_SE_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F1_NW_Office_People,      !- Name
    F1_NW_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F1_NM_Office_People,      !- Name
    F1_NM_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F1_NE_Office_People,      !- Name
    F1_NE_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_S1_Office_People,      !- Name
    F2_S1_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_S2_Office_People,      !- Name
    F2_S2_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_S3_Office_People,      !- Name
    F2_S3_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_S4_Office_People,      !- Name
    F2_S4_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_N1_Meeting_People,     !- Name
    F2_N1_Meeting,            !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    F2_N2_Meeting_People,     !- Name
    F2_N2_Meeting,            !- Zone or ZoneList or Space or SpaceList Name
    Sch_Occupancy,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    0,                        !- Number of People
    0,                        !- People per Floor Area
    10,                       !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    Autocalculate,            !- Sensible Heat Fraction
    Sch_Activity,             !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    F1_SW_Office_Lights,      !- Name
    F1_SW_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    147,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_SM_Office_Lights,      !- Name
    F1_SM_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    156,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_SE_Office_Lights,      !- Name
    F1_SE_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    147,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_Corridor_Lights,       !- Name
    F1_Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    150,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_NW_Office_Lights,      !- Name
    F1_NW_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    147,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_NM_Office_Lights,      !- Name
    F1_NM_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    156,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F1_NE_Office_Lights,      !- Name
    F1_NE_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    147,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_S1_Office_Lights,      !- Name
    F2_S1_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    148.5,                    !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_S2_Office_Lights,      !- Name
    F2_S2_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    76.5,                     !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_S3_Office_Lights,      !- Name
    F2_S3_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    76.5,                     !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_S4_Office_Lights,      !- Name
    F2_S4_Office,             !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    148.5,                    !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_Corridor_Lights,       !- Name
    F2_Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    150,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_N1_Meeting_Lights,     !- Name
    F2_N1_Meeting,            !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    225,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

LIGHTS,
    F2_N2_Meeting_Lights,     !- Name
    F2_N2_Meeting,            !- Zone or ZoneList or Space or SpaceList Name
    Sch_Lights,               !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    225,                      !- Lighting Level
    0,                        !- Watts per Floor Area
    0,                        !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.25,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2
    ,                         !- Return Air Heat Gain Node Name
    ;                         !- Exhaust Air Heat Gain Node Name

HVACTEMPLATE:THERMOSTAT,
    Office_Thermostat,        !- Name
    Sch_Htg_Setpoint,         !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Sch_Clg_Setpoint;         !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_SW_Office,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_SM_Office,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_SE_Office,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_Corridor,              !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_NW_Office,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_NM_Office,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F1_NE_Office,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_S1_Office,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_S2_Office,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_S3_Office,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_S4_Office,             !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_Corridor,              !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_N1_Meeting,            !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    F2_N2_Meeting,            !- Zone Name
    Office_Thermostat,        !- Template Thermostat Name
    Sch_HVAC_Avail,           !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    None,                     !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

OUTPUT:VARIABLEDICTIONARY,
    regular;                  !- Key Field

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    Comma,                    !- Column Separator
    None;                     !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Lights Electricity Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone People Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    ,                         !- Key Value
    Facility Total HVAC Electricity Demand Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:DIAGNOSTICS,
    DisplayExtraWarnings;     !- Key 1